<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>IC02 — Sistema Aire y Biogás · PLC / RTU · LDC</title>
<link rel="preconnect" href="https://fonts.googleapis.com"/>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  * { margin:0; padding:0; box-sizing:border-box; }
  body {
    background: linear-gradient(155deg,#040C18 0%,#071524 60%,#040C18 100%);
    color:#F1F5F9;
    font-family:'Inter','Segoe UI',system-ui,sans-serif;
    min-height:100vh; overflow-x:hidden;
  }

  /* ── HEADER ── */
  .hdr {
    background:linear-gradient(90deg,#09162A 0%,#071220 50%,#09162A 100%);
    border-bottom:1px solid rgba(34,197,94,0.12);
    padding:0 24px; height:64px;
    display:flex; align-items:center; justify-content:space-between;
    box-shadow:0 4px 20px rgba(0,0,0,0.4);
  }
  .hdr-left { display:flex; align-items:center; gap:16px; }
  .logo {
    width:36px; height:36px; border-radius:8px; flex-shrink:0;
    background:linear-gradient(135deg,rgba(34,197,94,.18),rgba(56,189,248,.08));
    border:1px solid rgba(34,197,94,.2);
    display:flex; align-items:center; justify-content:center;
    font-size:18px; box-shadow:0 0 16px rgba(34,197,94,.1);
  }
  .hdr-title .plant {
    font-size:16px; font-weight:700; letter-spacing:2px; line-height:1.2;
    background:linear-gradient(90deg,#FFFFFF 40%,#A7B0C2 100%);
    -webkit-background-clip:text; -webkit-text-fill-color:transparent;
  }
  .hdr-title .sub { font-size:10px; color:#4B5563; letter-spacing:1px; margin-top:2px; }
  .hdr-right { display:flex; align-items:center; gap:20px; }
  .hdr-stat .label { font-size:10px; color:#4B5563; text-transform:uppercase; letter-spacing:0.8px; }
  .hdr-stat .val   { font-size:13px; color:#A7B0C2; font-weight:700; margin-top:1px; }
  .status-badge {
    padding:5px 12px; border-radius:6px; font-size:11px; font-weight:700; letter-spacing:0.5px;
    background:#0E1A2B; border:1px solid rgba(56,189,248,0.18); color:#38BDF8;
  }

  /* ── PROCESS FLOW ── */
  .flow-strip {
    background:#071A2C; border-bottom:1px solid rgba(255,255,255,0.05);
    padding:8px 24px; display:flex; align-items:center; gap:0; overflow-x:auto;
  }
  .flow-label {
    font-size:9px; color:#4B5563; text-transform:uppercase; letter-spacing:1.5px;
    margin-right:12px; white-space:nowrap; font-weight:700;
  }
  .flow-node {
    background:linear-gradient(135deg,#162840,#0E1E32); border:1px solid rgba(255,255,255,0.09);
    border-radius:6px; padding:5px 10px; white-space:nowrap;
    box-shadow:0 1px 4px rgba(0,0,0,0.3);
    cursor:pointer; transition:border-color 150ms, box-shadow 150ms, transform 150ms;
    user-select:none;
  }
  .flow-node:hover {
    border-color:rgba(56,189,248,0.4);
    box-shadow:0 4px 14px rgba(56,189,248,0.15);
    transform:translateY(-1px);
  }
  .flow-node.active-node {
    border-color:rgba(34,197,94,0.5) !important;
    box-shadow:0 0 0 1px rgba(34,197,94,0.2), 0 4px 14px rgba(34,197,94,0.15);
  }
  .flow-node.blue   { border-color:rgba(56,189,248,0.3);  }
  .flow-node.orange { border-color:rgba(245,158,11,0.3);  }
  .flow-node .fn-name { font-size:11px; font-weight:700; color:#A7B0C2; }
  .flow-node .fn-sub  { font-size:9px; color:#4B5563; display:block; margin-top:2px; }
  .flow-node.blue  .fn-name { color:#38BDF8; }
  .flow-node.orange .fn-name { color:#F59E0B; }
  .flow-arrow { color:#1F2937; font-size:16px; padding:0 6px; flex-shrink:0; }

  /* ── MAIN CARDS ── */
  .rtu-cards-wrapper {
    padding:28px 20px; display:flex; justify-content:center;
  }
  .rtu-cards {
    display:grid; grid-template-columns:1fr 1fr;
    gap:20px; width:100%; max-width:860px; margin:0 auto;
  }
  .rtu-card {
    border-radius:10px; cursor:pointer; overflow:hidden;
    background:linear-gradient(135deg,#162840 0%,#0E1E32 100%);
    border:1px solid rgba(255,255,255,0.09);
    border-left-width:3px;
    box-shadow:0 2px 10px rgba(0,0,0,0.4);
    transition:transform .15s, box-shadow .15s;
  }
  .rtu-card:hover { transform:translateY(-4px); box-shadow:0 8px 28px rgba(34,197,94,0.18); border-color:rgba(34,197,94,0.4); }
  .rtu-card.green { border-left-color:#22C55E; }
  .rtu-card.blue  { border-left-color:#38BDF8; }
  .rtu-card-bar { height:4px; }
  .rtu-card.green .rtu-card-bar { background:linear-gradient(90deg,#22C55E,#34d399); }
  .rtu-card.blue  .rtu-card-bar { background:linear-gradient(90deg,#1d4ed8,#38bdf8); }
  .rtu-card-body { padding:18px 20px; }
  .rtu-card-title { font-size:15px; font-weight:800; letter-spacing:0.5px; margin-bottom:4px; color:#F1F5F9; }
  .rtu-card-sub   { font-size:10px; color:#4B5563; margin-bottom:16px; }
  .rtu-card-stats {
    display:grid; grid-template-columns:repeat(4,1fr); gap:8px; margin-bottom:14px;
  }
  .rtu-stat {
    text-align:center; padding:10px 0;
    background:rgba(255,255,255,0.04); border-radius:6px;
    border:1px solid rgba(255,255,255,0.05);
  }
  .rtu-stat-val { font-size:22px; font-weight:800; color:#F1F5F9; line-height:1; }
  .rtu-stat-lbl { font-size:9px; color:#4B5563; text-transform:uppercase; letter-spacing:0.5px; margin-top:4px; }
  .rtu-card-badges { display:flex; gap:5px; flex-wrap:wrap; margin-bottom:16px; }
  .badge {
    font-size:10px; font-weight:700; padding:3px 8px;
    border-radius:3px; border:1px solid; letter-spacing:0.3px;
  }
  .badge.hart  { background:rgba(34,197,94,0.1);  color:#22C55E; border-color:rgba(34,197,94,0.25);  }
  .badge.ai    { background:rgba(56,189,248,0.1);  color:#38BDF8; border-color:rgba(56,189,248,0.25); }
  .badge.di    { background:rgba(245,158,11,0.1);  color:#F59E0B; border-color:rgba(245,158,11,0.25); }
  .badge.ao    { background:rgba(168,85,247,0.1);  color:#A855F7; border-color:rgba(168,85,247,0.25); }
  .badge.equip { background:rgba(236,72,153,0.1);  color:#EC4899; border-color:rgba(236,72,153,0.25); }
  .rtu-card-cta {
    display:flex; align-items:center; justify-content:center; gap:6px;
    padding:10px; border-radius:6px; font-size:12px; font-weight:700; letter-spacing:0.3px;
    border:1px solid;
  }
  .rtu-card.green .rtu-card-cta { background:rgba(34,197,94,0.08); color:#22C55E; border-color:rgba(34,197,94,0.2); }
  .rtu-card.blue  .rtu-card-cta { background:rgba(56,189,248,0.08); color:#38BDF8; border-color:rgba(56,189,248,0.2); }

  /* ── DETAIL NAV ── */
  .detail-nav {
    display:flex; align-items:center; gap:12px; flex-wrap:wrap;
    padding:10px 24px; background:#071A2C; border-bottom:1px solid rgba(255,255,255,0.06);
  }
  .back-btn {
    background:rgba(255,255,255,0.04); color:#6B7280;
    border:1px solid rgba(255,255,255,0.08); padding:7px 14px;
    border-radius:6px; cursor:pointer;
    font-family:'Inter','Segoe UI',system-ui,sans-serif;
    font-size:12px; font-weight:600; letter-spacing:0.3px;
    transition:background .15s, color .15s;
  }
  .back-btn:hover { background:rgba(255,255,255,0.08); color:#A7B0C2; }
  .detail-nav-title { font-size:13px; font-weight:700; letter-spacing:1px; color:#F1F5F9; flex:1; }

  /* ── DETAIL CONTENT ── */
  .detail-content {
    padding:16px; display:flex; flex-direction:column; align-items:center;
  }
  .detail-rtu { display:none; }
  .detail-rtu.visible { display:block; }

  .section {
    margin-bottom:14px; width:100%; max-width:1100px;
    background:linear-gradient(135deg,#162840 0%,#0E1E32 100%);
    border-radius:8px; padding:14px 18px;
    box-shadow:0 2px 10px rgba(0,0,0,0.3);
    border:1px solid rgba(255,255,255,0.07);
  }
  .section-label {
    font-size:10px; text-transform:uppercase; letter-spacing:1px; font-weight:700;
    color:#A7B0C2; margin-bottom:10px; padding:4px 10px;
    background:rgba(255,255,255,0.05); border-left:3px solid #22C55E;
    border-radius:0 4px 4px 0; display:inline-block;
  }
  .section-label.blue   { border-left-color:#38BDF8; }
  .section-label.green  { border-left-color:#22C55E; }
  .section-label.amber  { border-left-color:#F59E0B; }
  .section-label.purple { border-left-color:#A855F7; }
  .section-label.red    { border-left-color:#EC4899; }

  .instr-grid { display:flex; flex-wrap:wrap; gap:6px; justify-content:center; }

  /* ── INSTRUMENT ITEM ── */
  .instr {
    position:relative; min-width:90px;
    background:linear-gradient(135deg,#1C3048 0%,#142234 100%);
    border:1px solid rgba(255,255,255,0.09); border-radius:6px;
    padding:9px 9px 7px; cursor:pointer;
    transition:transform .15s, border-color .15s, box-shadow .15s;
    box-shadow:0 1px 3px rgba(0,0,0,0.4);
  }
  .instr:hover {
    transform:translateY(-2px);
    box-shadow:0 5px 16px rgba(34,197,94,0.18);
    border-color:rgba(34,197,94,0.4); z-index:10;
  }
  .instr.futuro {
    border-style:dashed; border-color:rgba(56,189,248,0.2);
    background:rgba(14,26,43,0.5); opacity:0.6;
  }
  .instr.actuada { border-color:rgba(245,158,11,0.25); border-left:2px solid #F59E0B; }
  .instr.equipo  { border-color:rgba(236,72,153,0.25); border-left:2px solid #EC4899; }

  .instr-tag  { font-size:14px; font-weight:800; color:#F1F5F9; line-height:1.2; }
  .instr-type {
    font-size:8px; font-weight:800; padding:2px 6px; border-radius:3px;
    display:inline-block; margin-top:4px; letter-spacing:0.5px; border:1px solid;
  }
  .instr-type.hart   { background:rgba(34,197,94,0.12);  color:#22C55E; border-color:rgba(34,197,94,0.3);  }
  .instr-type.ai     { background:rgba(56,189,248,0.12);  color:#38BDF8; border-color:rgba(56,189,248,0.3); }
  .instr-type.di     { background:rgba(245,158,11,0.12);  color:#F59E0B; border-color:rgba(245,158,11,0.3); }
  .instr-type.ao     { background:rgba(168,85,247,0.12);  color:#A855F7; border-color:rgba(168,85,247,0.3); }
  .instr-type.multi  { background:rgba(168,85,247,0.12);  color:#A855F7; border-color:rgba(168,85,247,0.3); }
  .instr-type.equipo { background:rgba(236,72,153,0.12);  color:#EC4899; border-color:rgba(236,72,153,0.3); }
  .instr-desc { font-size:9px; color:#64748B; margin-top:4px; line-height:1.35; }

  /* ── VB-pair (SC + SO) ── */
  .vb-pair {
    display:flex; flex-direction:column; gap:3px;
    background:linear-gradient(135deg,#1C3048 0%,#142234 100%);
    border:1.5px solid rgba(245,158,11,0.2);
    border-radius:6px; padding:8px 10px; min-width:100px;
  }
  .vb-pair.futuro { border-style:dashed; border-color:rgba(56,189,248,0.2); opacity:0.55; }
  .vb-pair-tag  { font-size:13px; font-weight:800; color:#F1F5F9; }
  .vb-pair-sc   { font-size:8px; color:#EF4444; font-weight:700; letter-spacing:0.3px; }
  .vb-pair-so   { font-size:8px; color:#22C55E; font-weight:700; letter-spacing:0.3px; }
  .vb-pair-desc { font-size:8px; color:#64748B; margin-top:3px; }

  /* ── TOOLTIP ── */
  .tooltip {
    display:none; position:absolute; bottom:calc(100% + 8px); left:50%; transform:translateX(-50%);
    background:#0A1628; border:1px solid rgba(56,189,248,0.15); border-radius:6px;
    padding:8px 10px; min-width:190px; max-width:240px;
    z-index:200; white-space:normal; box-shadow:0 8px 24px rgba(0,0,0,0.5); color:#A7B0C2;
  }
  .tooltip::after {
    content:''; position:absolute; top:100%; left:50%; transform:translateX(-50%);
    border:5px solid transparent; border-top-color:#1E3A5F;
  }
  .instr:hover .tooltip { display:block; }
  .tt-tag  { font-size:13px; font-weight:800; color:#22C55E; margin-bottom:4px; }
  .tt-name { font-size:10px; color:#94A3B8; margin-bottom:6px; line-height:1.4; }
  .tt-row  { display:flex; justify-content:space-between; font-size:10px; margin-bottom:2px; }
  .tt-row .k { color:#4B5563; }
  .tt-row .v { color:#6B7280; font-weight:700; }

  /* ── FOOTER / LEGEND ── */
  .footer {
    padding:6px 24px; background:#071A2C; border-top:1px solid rgba(255,255,255,0.05);
    display:flex; justify-content:space-between; font-size:10px; color:#374151;
  }
  .legend {
    display:flex; align-items:center; gap:14px; padding:8px 24px; font-size:11px;
    background:#071A2C; border-top:1px solid rgba(255,255,255,0.04); flex-wrap:wrap;
  }
  .legend-title { color:#4B5563; text-transform:uppercase; letter-spacing:1px; font-weight:700; }
  .leg-item  { display:flex; align-items:center; gap:5px; color:#4B5563; font-size:10px; }
  .leg-dot   { width:8px; height:8px; border-radius:50%; flex-shrink:0; }

  ::-webkit-scrollbar { width:5px; height:5px; }
  ::-webkit-scrollbar-track { background:#040C18; }
  ::-webkit-scrollbar-thumb { background:#1E3A5F; border-radius:3px; }
</style>
</head>
<body>

<!-- ═══ HEADER ═══ -->
<div class="hdr">
  <div class="hdr-left">
    <div class="logo">⚙</div>
    <div class="hdr-title">
      <div class="plant">IC02 — AIRE Y BIOGÁS · LDC</div>
      <div class="sub">BEBEDOURO, BRASIL · INSTRUMENTACIÓN & CONTROL · BIOTEC</div>
    </div>
  </div>
  <div class="hdr-right">
    <div class="hdr-stat">
      <div class="label">Señales PLC</div>
      <div class="val">31 · 1756-L73</div>
    </div>
    <div class="hdr-stat">
      <div class="label">Señales RTU</div>
      <div class="val">86 · 5094 Flex</div>
    </div>
    <div class="hdr-stat">
      <div class="label">Alimentación</div>
      <div class="val">24 VDC · 440 VAC</div>
    </div>
    <div class="status-badge">● PRE-COMISIONAMIENTO</div>
  </div>
</div>

<!-- ═══ PROCESS FLOW ═══ -->
<div class="flow-strip">
  <span class="flow-label">Flujo biogás →</span>
  <div class="flow-node blue" id="fn-biodigestores" onclick="goToSection('rtu','sec-biodigestores')">
    <span class="fn-name">BIODIGESTORES B1·B2·B3</span>
    <span class="fn-sub">FIT-201/202/203 · VB-4..9</span>
  </div>
  <span class="flow-arrow">→</span>
  <div class="flow-node" id="fn-manifold" onclick="goToSection('rtu','sec-sopladores')">
    <span class="fn-name">MANIFOLD BIOGÁS</span>
    <span class="fn-sub">VB-28..47 · FIT-204/205 · PIT-213/212</span>
  </div>
  <span class="flow-arrow">→</span>
  <div class="flow-node" id="fn-sopladores" onclick="goToSection('rtu','sec-sopladores')">
    <span class="fn-name">SOPLADORES SB1..SB6</span>
    <span class="fn-sub">TI-201..206 (local) · VB-30..41</span>
  </div>
  <span class="flow-arrow">→</span>
  <div class="flow-node" id="fn-h2s" onclick="goToSection('rtu','sec-h2s-l1')">
    <span class="fn-name">H2S REMOCIÓN L1/L2</span>
    <span class="fn-sub">TIT-201..204 · PIT-204..211 · VB-10..27</span>
  </div>
  <span class="flow-arrow">→</span>
  <div class="flow-node" id="fn-sc12" onclick="goToSection('rtu','sec-sc12')">
    <span class="fn-name">SC1 · SC2</span>
    <span class="fn-sub">Secado + Enfriamiento</span>
  </div>
  <span class="flow-arrow">→</span>
  <div class="flow-node" style="border-color:rgba(34,197,94,0.4); border-left:2px solid #22C55E; cursor:default;">
    <span class="fn-name" style="color:#22C55E;">↑ BIOMETANO</span>
    <span class="fn-sub">Gas purificado · red</span>
  </div>
  <span class="flow-arrow" style="margin-left:auto;color:#1F2937">│</span>
  <div class="flow-node orange" id="fn-rafac" onclick="goToSection('plc','sec-actuadas')" style="margin-left:8px;">
    <span class="fn-name">RAFAC 1·2·3</span>
    <span class="fn-sub">FIT-206/207/208 · PIT-201/202/203 · VA-1/2/3</span>
  </div>
</div>

<!-- ═══ VISTA PRINCIPAL ═══ -->
<div id="view-main">
  <div class="rtu-cards-wrapper">
  <div class="rtu-cards">

    <!-- CARD PLC -->
    <div class="rtu-card green" onclick="openRtu('plc')">
      <div class="rtu-card-bar"></div>
      <div class="rtu-card-body">
        <div class="rtu-card-title">PLC 1756-L73</div>
        <div class="rtu-card-sub">Allen-Bradley ControlLogix · Cuarto de Control · EtherNet/IP</div>
        <div class="rtu-card-stats">
          <div class="rtu-stat"><div class="rtu-stat-val">8</div><div class="rtu-stat-lbl">AI HART</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">13</div><div class="rtu-stat-lbl">AI 4-20mA</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">5</div><div class="rtu-stat-lbl">Actuadas</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">26</div><div class="rtu-stat-lbl">Total tags</div></div>
        </div>
        <div class="rtu-card-badges">
          <span class="badge hart">HART 4-20mA</span>
          <span class="badge ai">AI 4-20mA</span>
          <span class="badge ao">AO Set Point</span>
          <span class="badge di">DI Confirmación</span>
        </div>
        <div class="rtu-card-cta">▶ Ver señales analógicas y válvulas actuadas</div>
      </div>
    </div>

    <!-- CARD RTU -->
    <div class="rtu-card blue" onclick="openRtu('rtu')">
      <div class="rtu-card-bar"></div>
      <div class="rtu-card-body">
        <div class="rtu-card-title">RTU 5094 — Cuarto Eléctrico</div>
        <div class="rtu-card-sub">Allen-Bradley Flex 5000 · 4× 5094-IB32 · 5094-AENTR EtherNet/IP</div>
        <div class="rtu-card-stats">
          <div class="rtu-stat"><div class="rtu-stat-val">84</div><div class="rtu-stat-lbl">DI (SC/SO)</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">42</div><div class="rtu-stat-lbl">Válvulas VB</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">2</div><div class="rtu-stat-lbl">Equipos</div></div>
          <div class="rtu-stat"><div class="rtu-stat-val">86</div><div class="rtu-stat-lbl">Total señales</div></div>
        </div>
        <div class="rtu-card-badges">
          <span class="badge di">DI 24VDC</span>
          <span class="badge di">SC Cerrado</span>
          <span class="badge di">SO Abierto</span>
          <span class="badge equip">440VAC Equipos</span>
        </div>
        <div class="rtu-card-cta">▶ Ver sensores posición válvulas</div>
      </div>
    </div>

  </div>
  </div><!-- /rtu-cards-wrapper -->
</div>

<!-- ═══ DETALLE PLC ═══ -->
<div id="view-plc" class="detail-rtu">
  <div class="detail-nav">
    <button class="back-btn" onclick="backToMain()">← IC02 Instrumentación</button>
    <span class="detail-nav-title">PLC 1756-L73 — SEÑALES IC02 BIOGÁS / AIRE</span>
    <span style="font-size:10px;color:#4B5563;">Allen-Bradley ControlLogix · 24 VDC · EtherNet/IP</span>
  </div>
  <div class="detail-content">

    <!-- FIT -->
    <div class="section">
      <div class="section-label green">⚡ Flujo — FIT 201..208 · AI HART</div>
      <div class="instr-grid">
        <div class="instr" onclick="sendTag('FIT-201')">
          <div class="instr-tag">FIT-201</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo biogás BD1 → manifold</div>
          <div class="tooltip"><div class="tt-tag">FIT-201</div><div class="tt-name">Flujo biogás Biodigestor 1 a manifold</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div><div class="tt-row"><span class="k">Voltaje:</span><span class="v">24 VDC</span></div><div class="tt-row"><span class="k">PLC:</span><span class="v">1756-L73</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('FIT-202')">
          <div class="instr-tag">FIT-202</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo biogás BD2 → manifold</div>
          <div class="tooltip"><div class="tt-tag">FIT-202</div><div class="tt-name">Flujo biogás Biodigestor 2 a manifold</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div><div class="tt-row"><span class="k">Voltaje:</span><span class="v">24 VDC</span></div></div>
        </div>
        <div class="instr futuro" onclick="sendTag('FIT-203')">
          <div class="instr-tag">FIT-203</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo biogás BD3 → manifold <em>(FUTURO)</em></div>
          <div class="tooltip"><div class="tt-tag">FIT-203</div><div class="tt-name">Flujo biogás Biodigestor 3 a manifold (FUTURO)</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('FIT-204')">
          <div class="instr-tag">FIT-204</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo biogás → TEA</div>
          <div class="tooltip"><div class="tt-tag">FIT-204</div><div class="tt-name">Flujo biogás a TEA (antorcha)</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div><div class="tt-row"><span class="k">Voltaje:</span><span class="v">24 VDC</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('FIT-205')">
          <div class="instr-tag">FIT-205</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo biogás → otros</div>
          <div class="tooltip"><div class="tt-tag">FIT-205</div><div class="tt-name">Flujo biogás a otros usos</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('FIT-206')">
          <div class="instr-tag">FIT-206</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo inyección aire RAFAC 1</div>
          <div class="tooltip"><div class="tt-tag">FIT-206</div><div class="tt-name">Flujo de inyección de aire a RAFAC 1</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('FIT-207')">
          <div class="instr-tag">FIT-207</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo inyección aire RAFAC 2</div>
          <div class="tooltip"><div class="tt-tag">FIT-207</div><div class="tt-name">Flujo de inyección de aire a RAFAC 2</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div></div>
        </div>
        <div class="instr futuro" onclick="sendTag('FIT-208')">
          <div class="instr-tag">FIT-208</div>
          <span class="instr-type hart">HART</span>
          <div class="instr-desc">Flujo inyección aire RAFAC 3 <em>(FUTURO)</em></div>
          <div class="tooltip"><div class="tt-tag">FIT-208</div><div class="tt-name">Flujo inyección de aire a RAFAC 3 (FUTURO)</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI HART 4-20mA</span></div></div>
        </div>
      </div>
    </div>

    <!-- PIT -->
    <div class="section">
      <div class="section-label blue">📊 Presión — PIT 201..213 · AI 4-20mA</div>
      <div class="instr-grid">
        <div class="instr" onclick="sendTag('PIT-201')">
          <div class="instr-tag">PIT-201</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión RAFAC 1</div>
          <div class="tooltip"><div class="tt-tag">PIT-201</div><div class="tt-name">Presión carpa de RAFAC 1</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div><div class="tt-row"><span class="k">Voltaje:</span><span class="v">24 VDC</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('PIT-202')">
          <div class="instr-tag">PIT-202</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión RAFAC 2</div>
          <div class="tooltip"><div class="tt-tag">PIT-202</div><div class="tt-name">Presión carpa de RAFAC 2</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div></div>
        </div>
        <div class="instr futuro" onclick="sendTag('PIT-203')">
          <div class="instr-tag">PIT-203</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión RAFAC 3 <em>(FUTURO)</em></div>
          <div class="tooltip"><div class="tt-tag">PIT-203</div><div class="tt-name">Presión carpa de RAFAC 3 (FUTURO)</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('PIT-204')">
          <div class="instr-tag">PIT-204</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L1 — pto. 1</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-205')">
          <div class="instr-tag">PIT-205</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L1 — pto. 2</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-206')">
          <div class="instr-tag">PIT-206</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L1 — pto. 3</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-207')">
          <div class="instr-tag">PIT-207</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L1 — pto. 4</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-208')">
          <div class="instr-tag">PIT-208</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L2 — pto. 1</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-209')">
          <div class="instr-tag">PIT-209</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L2 — pto. 2</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-210')">
          <div class="instr-tag">PIT-210</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L2 — pto. 3</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-211')">
          <div class="instr-tag">PIT-211</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión H2S L2 — pto. 4</div>
        </div>
        <div class="instr" onclick="sendTag('PIT-212')">
          <div class="instr-tag">PIT-212</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión biogás → fábrica</div>
          <div class="tooltip"><div class="tt-tag">PIT-212</div><div class="tt-name">Presión biogás a fábrica</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div></div>
        </div>
        <div class="instr" onclick="sendTag('PIT-213')">
          <div class="instr-tag">PIT-213</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Presión biogás → TEA</div>
          <div class="tooltip"><div class="tt-tag">PIT-213</div><div class="tt-name">Presión biogás a TEA (antorcha)</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div></div>
        </div>
      </div>
    </div>

    <!-- TIT -->
    <div class="section">
      <div class="section-label amber">🌡 Temperatura — TIT 201..205 · AI 4-20mA</div>
      <div class="instr-grid">
        <div class="instr" onclick="sendTag('TIT-201')">
          <div class="instr-tag">TIT-201</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Temperatura H2S L1 — pto. 1</div>
        </div>
        <div class="instr" onclick="sendTag('TIT-202')">
          <div class="instr-tag">TIT-202</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Temperatura H2S L1 — pto. 2</div>
        </div>
        <div class="instr" onclick="sendTag('TIT-203')">
          <div class="instr-tag">TIT-203</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Temperatura H2S L2 — pto. 1</div>
        </div>
        <div class="instr" onclick="sendTag('TIT-204')">
          <div class="instr-tag">TIT-204</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Temperatura H2S L2 — pto. 2</div>
        </div>
        <div class="instr" onclick="sendTag('TIT-205')">
          <div class="instr-tag">TIT-205</div>
          <span class="instr-type ai">AI</span>
          <div class="instr-desc">Temperatura biogás → fábrica</div>
          <div class="tooltip"><div class="tt-tag">TIT-205</div><div class="tt-name">Temperatura biogás a fábrica</div><div class="tt-row"><span class="k">Señal:</span><span class="v">AI 4-20mA</span></div></div>
        </div>
      </div>
    </div>

    <!-- Válvulas Actuadas -->
    <div class="section" id="sec-actuadas">
      <div class="section-label purple">🔧 Válvulas Actuadas — DI·AO·AI · 24VDC</div>
      <div class="instr-grid">
        <div class="instr actuada" onclick="sendTag('VA-1')">
          <div class="instr-tag">VA-1</div>
          <span class="instr-type multi">DI·AO·AI</span>
          <div class="instr-desc">Inyección aire RAFAC 1</div>
          <div class="tooltip"><div class="tt-tag">VA-1</div><div class="tt-name">Válvula actuada inyección de aire a RAFAC 1</div><div class="tt-row"><span class="k">DI:</span><span class="v">SW-Open · SW-Close · SW-Fail</span></div><div class="tt-row"><span class="k">AO:</span><span class="v">Set Point posición</span></div><div class="tt-row"><span class="k">AI:</span><span class="v">Feedback posición</span></div></div>
        </div>
        <div class="instr actuada" onclick="sendTag('VA-2')">
          <div class="instr-tag">VA-2</div>
          <span class="instr-type multi">DI·AO·AI</span>
          <div class="instr-desc">Inyección aire RAFAC 2</div>
          <div class="tooltip"><div class="tt-tag">VA-2</div><div class="tt-name">Válvula actuada inyección de aire a RAFAC 2</div><div class="tt-row"><span class="k">DI:</span><span class="v">SW-Open · SW-Close · SW-Fail</span></div><div class="tt-row"><span class="k">AO:</span><span class="v">Set Point posición</span></div><div class="tt-row"><span class="k">AI:</span><span class="v">Feedback posición</span></div></div>
        </div>
        <div class="instr actuada futuro" onclick="sendTag('VA-3')">
          <div class="instr-tag">VA-3</div>
          <span class="instr-type multi">DI·AO·AI</span>
          <div class="instr-desc">Inyección aire RAFAC 3 <em>(FUTURO)</em></div>
          <div class="tooltip"><div class="tt-tag">VA-3</div><div class="tt-name">Válvula actuada inyección de aire a RAFAC 3 (FUTURO)</div><div class="tt-row"><span class="k">DI:</span><span class="v">SW-Open · SW-Close · SW-Fail</span></div><div class="tt-row"><span class="k">AO:</span><span class="v">Set Point posición</span></div><div class="tt-row"><span class="k">AI:</span><span class="v">Feedback posición</span></div></div>
        </div>
        <div class="instr actuada" onclick="sendTag('VB-45')">
          <div class="instr-tag">VB-45</div>
          <span class="instr-type multi">DI·AO·AI</span>
          <div class="instr-desc">Válvula actuada → TEA</div>
          <div class="tooltip"><div class="tt-tag">VB-45</div><div class="tt-name">Válvula actuada de biogás hacia TEA</div><div class="tt-row"><span class="k">DI:</span><span class="v">SW-Open · SW-Close · SW-Fail</span></div><div class="tt-row"><span class="k">AO:</span><span class="v">Set Point posición</span></div><div class="tt-row"><span class="k">AI:</span><span class="v">Feedback posición</span></div></div>
        </div>
        <div class="instr actuada futuro" onclick="sendTag('VB-46')">
          <div class="instr-tag">VB-46</div>
          <span class="instr-type multi">DI·AO·AI</span>
          <div class="instr-desc">Válvula actuada → otros <em>(FUTURO)</em></div>
          <div class="tooltip"><div class="tt-tag">VB-46</div><div class="tt-name">Válvula actuada hacia otros usos (FUTURO)</div><div class="tt-row"><span class="k">DI:</span><span class="v">SW-Open · SW-Close · SW-Fail</span></div><div class="tt-row"><span class="k">AO:</span><span class="v">Set Point posición</span></div><div class="tt-row"><span class="k">AI:</span><span class="v">Feedback posición</span></div></div>
        </div>
      </div>
    </div>

  </div>
</div>

<!-- ═══ DETALLE RTU 5094 ═══ -->
<div id="view-rtu" class="detail-rtu">
  <div class="detail-nav">
    <button class="back-btn" onclick="backToMain()">← IC02 Instrumentación</button>
    <span class="detail-nav-title">RTU 5094 — SENSORES POSICIÓN VÁLVULAS BIOGÁS</span>
    <span style="font-size:10px;color:#4B5563;">Cuarto Eléctrico · 4× 5094-IB32 · 128 DI disponibles · 24 VDC</span>
  </div>
  <div class="detail-content">

    <!-- Biodigestores -->
    <div class="section" id="sec-biodigestores">
      <div class="section-label green">🏭 Biodigestores — VB-4..9 · SC/SO posición</div>
      <div class="instr-grid">
        <div class="vb-pair"><div class="vb-pair-tag">VB-4</div><div class="vb-pair-sc">SC-VB-4 · Cerrado</div><div class="vb-pair-so">SO-VB-4 · Abierto</div><div class="vb-pair-desc">BD1 entrada biogás</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-5</div><div class="vb-pair-sc">SC-VB-5 · Cerrado</div><div class="vb-pair-so">SO-VB-5 · Abierto</div><div class="vb-pair-desc">BD2 entrada biogás</div></div>
        <div class="vb-pair futuro"><div class="vb-pair-tag">VB-6</div><div class="vb-pair-sc">SC-VB-6 · Cerrado</div><div class="vb-pair-so">SO-VB-6 · Abierto</div><div class="vb-pair-desc">BD3 entrada biogás (FUTURO)</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-7</div><div class="vb-pair-sc">SC-VB-7 · Cerrado</div><div class="vb-pair-so">SO-VB-7 · Abierto</div><div class="vb-pair-desc">BD1 salida biogás</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-8</div><div class="vb-pair-sc">SC-VB-8 · Cerrado</div><div class="vb-pair-so">SO-VB-8 · Abierto</div><div class="vb-pair-desc">BD2 salida biogás</div></div>
        <div class="vb-pair futuro"><div class="vb-pair-tag">VB-9</div><div class="vb-pair-sc">SC-VB-9 · Cerrado</div><div class="vb-pair-so">SO-VB-9 · Abierto</div><div class="vb-pair-desc">BD3 salida biogás (FUTURO)</div></div>
      </div>
    </div>

    <!-- Sopladores -->
    <div class="section" id="sec-sopladores">
      <div class="section-label green">💨 Sopladores SB1..SB6 — VB-28..44/47</div>
      <div class="instr-grid">
        <div class="vb-pair"><div class="vb-pair-tag">VB-42</div><div class="vb-pair-sc">SC-VB-42</div><div class="vb-pair-so">SO-VB-42</div><div class="vb-pair-desc">Bypass / entrada manifold</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-43</div><div class="vb-pair-sc">SC-VB-43</div><div class="vb-pair-so">SO-VB-43</div><div class="vb-pair-desc">Bypass / salida manifold</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-47</div><div class="vb-pair-sc">SC-VB-47</div><div class="vb-pair-so">SO-VB-47</div><div class="vb-pair-desc">Manifold principal</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-28</div><div class="vb-pair-sc">SC-VB-28</div><div class="vb-pair-so">SO-VB-28</div><div class="vb-pair-desc">Bypass general</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-29</div><div class="vb-pair-sc">SC-VB-29</div><div class="vb-pair-so">SO-VB-29</div><div class="vb-pair-desc">Bypass retorno</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-30</div><div class="vb-pair-sc">SC-VB-30</div><div class="vb-pair-so">SO-VB-30</div><div class="vb-pair-desc">Antes de SB1</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-31</div><div class="vb-pair-sc">SC-VB-31</div><div class="vb-pair-so">SO-VB-31</div><div class="vb-pair-desc">Después de SB1</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-32</div><div class="vb-pair-sc">SC-VB-32</div><div class="vb-pair-so">SO-VB-32</div><div class="vb-pair-desc">Antes de SB2</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-33</div><div class="vb-pair-sc">SC-VB-33</div><div class="vb-pair-so">SO-VB-33</div><div class="vb-pair-desc">Después de SB2</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-34</div><div class="vb-pair-sc">SC-VB-34</div><div class="vb-pair-so">SO-VB-34</div><div class="vb-pair-desc">Antes de SB3</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-35</div><div class="vb-pair-sc">SC-VB-35</div><div class="vb-pair-so">SO-VB-35</div><div class="vb-pair-desc">Después de SB3</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-36</div><div class="vb-pair-sc">SC-VB-36</div><div class="vb-pair-so">SO-VB-36</div><div class="vb-pair-desc">Antes de SB4</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-37</div><div class="vb-pair-sc">SC-VB-37</div><div class="vb-pair-so">SO-VB-37</div><div class="vb-pair-desc">Después de SB4</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-38</div><div class="vb-pair-sc">SC-VB-38</div><div class="vb-pair-so">SO-VB-38</div><div class="vb-pair-desc">Antes de SB5</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-39</div><div class="vb-pair-sc">SC-VB-39</div><div class="vb-pair-so">SO-VB-39</div><div class="vb-pair-desc">Después de SB5</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-40</div><div class="vb-pair-sc">SC-VB-40</div><div class="vb-pair-so">SO-VB-40</div><div class="vb-pair-desc">Antes de SB6</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-41</div><div class="vb-pair-sc">SC-VB-41</div><div class="vb-pair-so">SO-VB-41</div><div class="vb-pair-desc">Después de SB6</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-44</div><div class="vb-pair-sc">SC-VB-44</div><div class="vb-pair-so">SO-VB-44</div><div class="vb-pair-desc">Venteo (V56)</div></div>
      </div>
    </div>

    <!-- H2S L1 -->
    <div class="section" id="sec-h2s-l1">
      <div class="section-label amber">🧪 H2S Remoción Línea 1 — VB-10..18</div>
      <div class="instr-grid">
        <div class="vb-pair"><div class="vb-pair-tag">VB-10</div><div class="vb-pair-sc">SC-VB-10</div><div class="vb-pair-so">SO-VB-10</div><div class="vb-pair-desc">Trat. L1 — pto. 1</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-11</div><div class="vb-pair-sc">SC-VB-11</div><div class="vb-pair-so">SO-VB-11</div><div class="vb-pair-desc">Trat. L1 — pto. 2</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-12</div><div class="vb-pair-sc">SC-VB-12</div><div class="vb-pair-so">SO-VB-12</div><div class="vb-pair-desc">Trat. L1 — pto. 3</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-13</div><div class="vb-pair-sc">SC-VB-13</div><div class="vb-pair-so">SO-VB-13</div><div class="vb-pair-desc">Trat. L1 — pto. 4</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-14</div><div class="vb-pair-sc">SC-VB-14</div><div class="vb-pair-so">SO-VB-14</div><div class="vb-pair-desc">Trat. L1 — pto. 5</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-15</div><div class="vb-pair-sc">SC-VB-15</div><div class="vb-pair-so">SO-VB-15</div><div class="vb-pair-desc">Trat. L1 — pto. 6</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-16</div><div class="vb-pair-sc">SC-VB-16</div><div class="vb-pair-so">SO-VB-16</div><div class="vb-pair-desc">Trat. L1 — pto. 7</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-17</div><div class="vb-pair-sc">SC-VB-17</div><div class="vb-pair-so">SO-VB-17</div><div class="vb-pair-desc">Trat. L1 — pto. 8</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-18</div><div class="vb-pair-sc">SC-VB-18</div><div class="vb-pair-so">SO-VB-18</div><div class="vb-pair-desc">Trat. L1 — pto. 9</div></div>
      </div>
    </div>

    <!-- H2S L2 -->
    <div class="section" id="sec-h2s-l2">
      <div class="section-label amber">🧪 H2S Remoción Línea 2 — VB-19..27</div>
      <div class="instr-grid">
        <div class="vb-pair"><div class="vb-pair-tag">VB-19</div><div class="vb-pair-sc">SC-VB-19</div><div class="vb-pair-so">SO-VB-19</div><div class="vb-pair-desc">Trat. L2 — pto. 1</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-20</div><div class="vb-pair-sc">SC-VB-20</div><div class="vb-pair-so">SO-VB-20</div><div class="vb-pair-desc">Trat. L2 — pto. 2</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-21</div><div class="vb-pair-sc">SC-VB-21</div><div class="vb-pair-so">SO-VB-21</div><div class="vb-pair-desc">Trat. L2 — pto. 3</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-22</div><div class="vb-pair-sc">SC-VB-22</div><div class="vb-pair-so">SO-VB-22</div><div class="vb-pair-desc">Trat. L2 — pto. 4</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-23</div><div class="vb-pair-sc">SC-VB-23</div><div class="vb-pair-so">SO-VB-23</div><div class="vb-pair-desc">Trat. L2 — pto. 5</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-24</div><div class="vb-pair-sc">SC-VB-24</div><div class="vb-pair-so">SO-VB-24</div><div class="vb-pair-desc">Trat. L2 — pto. 6</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-25</div><div class="vb-pair-sc">SC-VB-25</div><div class="vb-pair-so">SO-VB-25</div><div class="vb-pair-desc">Trat. L2 — pto. 7</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-26</div><div class="vb-pair-sc">SC-VB-26</div><div class="vb-pair-so">SO-VB-26</div><div class="vb-pair-desc">Trat. L2 — pto. 8</div></div>
        <div class="vb-pair"><div class="vb-pair-tag">VB-27</div><div class="vb-pair-sc">SC-VB-27</div><div class="vb-pair-so">SO-VB-27</div><div class="vb-pair-desc">Trat. L2 — pto. 9</div></div>
      </div>
    </div>

    <!-- Equipos -->
    <div class="section" id="sec-sc12">
      <div class="section-label red">⚙ Equipos — SC1 · SC2 · 440 VAC</div>
      <div class="instr-grid">
        <div class="instr equipo" onclick="sendTag('SC1')">
          <div class="instr-tag">SC1</div>
          <span class="instr-type equipo">440VAC</span>
          <div class="instr-desc">Secador + Chiller L1</div>
          <div class="tooltip"><div class="tt-tag">SC1</div><div class="tt-name">Secador + Chiller — Línea filtración 1</div><div class="tt-row"><span class="k">Señal:</span><span class="v">4 DI · 2 DO</span></div><div class="tt-row"><span class="k">Tensión:</span><span class="v">440 VAC</span></div></div>
        </div>
        <div class="instr equipo" onclick="sendTag('SC2')">
          <div class="instr-tag">SC2</div>
          <span class="instr-type equipo">440VAC</span>
          <div class="instr-desc">Secador + Chiller L2</div>
          <div class="tooltip"><div class="tt-tag">SC2</div><div class="tt-name">Secador + Chiller — Línea filtración 2</div><div class="tt-row"><span class="k">Señal:</span><span class="v">4 DI · 2 DO</span></div><div class="tt-row"><span class="k">Tensión:</span><span class="v">440 VAC</span></div></div>
        </div>
      </div>
    </div>

  </div>
</div>

<!-- ═══ LEYENDA ═══ -->
<div class="legend">
  <span class="legend-title">Señales:</span>
  <div class="leg-item"><div class="leg-dot" style="background:#22C55E"></div> HART 4-20mA</div>
  <div class="leg-item"><div class="leg-dot" style="background:#38BDF8"></div> AI 4-20mA</div>
  <div class="leg-item"><div class="leg-dot" style="background:#A855F7"></div> DI/AO/AI Válvula actuada</div>
  <div class="leg-item"><div class="leg-dot" style="background:#F59E0B"></div> DI 24VDC Posición</div>
  <div class="leg-item"><div class="leg-dot" style="background:#EC4899"></div> 440VAC Equipo</div>
  <div class="leg-item"><div class="leg-dot" style="background:#38BDF840;border:1px dashed rgba(56,189,248,0.4)"></div> FUTURO</div>
</div>
<div class="footer">
  <span>IC02 Aire y Biogás · LDC Bebedouro · AA24-70 Rev. Mar-2026</span>
  <span>PLC 1756-L73 · RTU 5094 FLEX I/O · 24 VDC · EtherNet/IP</span>
</div>

<script>
  const views = {
    main: document.getElementById('view-main'),
    plc:  document.getElementById('view-plc'),
    rtu:  document.getElementById('view-rtu'),
  };

  // Map: flow-node id → which view it activates
  const nodeViewMap = {
    'fn-biodigestores': 'rtu',
    'fn-manifold':      'rtu',
    'fn-sopladores':    'rtu',
    'fn-h2s':           'rtu',
    'fn-sc12':          'rtu',
    'fn-rafac':         'plc',
  };

  function openRtu(id) {
    views.main.style.display = 'none';
    document.querySelector('.legend').style.display = 'none';
    document.querySelector('.footer').style.display = 'none';
    views[id].classList.add('visible');
    // Highlight matching flow nodes
    document.querySelectorAll('.flow-node[id]').forEach(n => {
      n.classList.toggle('active-node', nodeViewMap[n.id] === id);
    });
  }

  function backToMain() {
    Object.values(views).forEach(v => { v.style.display = ''; v.classList.remove('visible'); });
    views.main.style.display = '';
    document.querySelector('.legend').style.display = '';
    document.querySelector('.footer').style.display = '';
    document.querySelectorAll('.flow-node').forEach(n => n.classList.remove('active-node'));
  }

  function goToSection(viewId, sectionId) {
    // If not already in that view, open it first
    if (!views[viewId].classList.contains('visible')) {
      openRtu(viewId);
    }
    // Highlight the clicked node
    document.querySelectorAll('.flow-node[id]').forEach(n => {
      n.classList.toggle('active-node', nodeViewMap[n.id] === viewId);
    });
    // Scroll to section
    setTimeout(() => {
      const el = document.getElementById(sectionId);
      if (el) el.scrollIntoView({ behavior: 'smooth', block: 'start' });
      // Flash highlight on section
      el.style.boxShadow = '0 0 0 2px rgba(34,197,94,0.5), 0 4px 20px rgba(34,197,94,0.2)';
      setTimeout(() => { el.style.boxShadow = ''; }, 1200);
    }, 80);
  }

  function sendTag(tag) {
    window.parent?.postMessage({ type: 'pid-instrument-click', tag }, '*');
    console.log('[IC02-RTU]', tag);
  }
</script>
</body>
</html>
